---
doc_id: "И 1.13-07"
doc_title: "Инструкция по оформлению приемо-сдаточной документации по электромонтажным работам"
section: "3. Электрооборудование распределительных устройств и подстанций до 220 кВ / 4. Аккумуляторные батареи"
clause: "р. 3 (Форма 7) / р. 4 (Формы 9, 10)"
mandatory_level: "рекомендовано Минрегионразвития РФ"
work_types: ["монтаж силовых трансформаторов", "монтаж аккумуляторных батарей", "контрольный разряд АКБ"]
itd_forms: ["Форма 7 (Акт приемки и монтажа силового трансформатора)", "Форма 9 (Протокол проверки АКБ)", "Форма 10 (Ведомость контрольного разряда АКБ)"]
control_type: "измерительный, испытания, комиссионный"
keywords: ["силовой трансформатор 2500 кВА", "форма 7", "аккумуляторная батарея", "контрольный разряд", "форма 10"]
---
### И 1.13-07 - Разделы 3 и 4 (Силовые трансформаторы и аккумуляторные батареи)

Правила оформления документации по подстанциям и аккумуляторным установкам:

| Объект / Установка | Нормативное требование и разграничение форм | Пункт Инструкции |
|---|---|---|
| Силовые трансформаторы (**Форма 7**) | Составляется **только для трансформаторов мощностью более 2500 кВА**. Трансформаторы <= 2500 кВА принимаются по общему акту ОС-15 | п. 3.2 |
| Условия монтажа трансформатора без ревизии (п. 3.2, Форма 7) | Заказчик выполняет условия ГОСТ 11677-85 и подтверждает возможность монтажа без ревизии активной части и без сушки. Прилагаются акты осмотра после транспортировки, перевозки и выгрузки | п. 3.2, Форма 7 |
| Документация по аккумуляторным батареям (Форма 9 и 10) | Включает **Протокол осмотра и проверки технической готовности (Форма 9)** и **Ведомость замеров при контрольном разряде (Форма 10)**. Контрольный разряд является индивидуальным испытанием батареи | п. 4.1, 4.2 |
