---
doc_id: "РД 78.145-93"
doc_title: "Системы и комплексы охранной, пожарной и охранно-пожарной сигнализации. Правила производства и приемки работ"
section: "9. ПНР / 10. Маркировка и пломбирование / 11. Приемка в эксплуатацию / 13. Гарантии / Приложения 1, 2, 3"
clause: "9.1 - 11.11, 13.1 - 13.3, Приложения 1 - 3"
mandatory_level: "обязательный"
work_types: ["пусконаладочные работы", "испытания шлейфов", "сдача в эксплуатацию", "гарантийное обслуживание"]
itd_forms: ["Приложения 1, 2, 3 РД 78.145-93 (всего 13 обязательных форм)"]
control_type: "испытания, измерительный, комиссионный"
keywords: ["сопротивление изоляции шлейфа 1 МОм", "приемка ОПС", "рабочая комиссия", "гарантийный срок 12 месяцев", "перечень актов РД 78.145-93"]
---
### РД 78.145-93 - Разделы 9–13 и Приложения 1–3 (ПНР, испытания, приемка, гарантии и реестр ИД)

**1. Ключевые параметры ПНР, приемки в эксплуатацию и гарантийных обязательств:**
* **Три этапа ПНР (п. 9.4):** 1) подготовительные работы; 2) наладочные работы; 3) комплексная наладка (проверка режимов «Тревога», «Пожар», «Неисправность», отключения вентиляции и включения дымоудаления/подпора воздуха).
* **Состав рабочей комиссии (п. 11.2):** Заказчик (председатель), монтажно-наладочная организация, пусконаладочная организация, подразделение охраны, органы Госпожнадзора.
* **Нормативные сроки и замеры при приемке (п. 11.3, 11.6, 11.8, 13.1, 13.2):**
  * Начало работы комиссии — **не позднее 3 суток** (без учета выходных и праздников) со дня уведомления о готовности к сдаче (п. 11.3).
  * Норма сопротивления изоляции шлейфа сигнализации — **не менее 1 МОм** (п. 11.6) *(обрати внимание: в РД 78.145-93 норма жестче, чем 0,5 МОм в СП 77.13330.2016)*.
  * Срок устранения выявленных комиссией отклонений по акту — **10 дней** (п. 11.8).
  * Гарантийный срок безотказной работы — **12 месяцев** со дня приемки в эксплуатацию (п. 13.1).
  * Срок явки представителей для составления акта о дефектах в гарантийный период — **5 дней** со дня получения письменного уведомления заказчика (при неявке акт составляется без них) (п. 13.2).

**2. Полный реестр обязательной производственной и приемо-сдаточной документации (Приложения 1, 2, 3 РД 78.145-93):**

| № | Наименование документа | Приложение РД 78.145-93 | Условие оформления и передачи комиссии |
|---|---|---|---|
| 1 | Акт обследования (со сметой, план-схемой и заданием по тех. укрепленности) | Приложение 1, п. 1 | При монтаже без проекта (по типовым решениям). Передается комиссии |
| 2 | Акт передачи оборудования, изделий и материалов в монтаж (по форме Госкомстата) | Приложение 1, п. 2 | Оформляется при передаче в монтаж. В рабочую комиссию **не передается** |
| 3 | Акт готовности зданий, сооружений к производству монтажных работ | Приложение 1, п. 3 | Оформляется до начала монтажа. В рабочую комиссию **не передается** |
| 4 | Акт освидетельствования скрытых работ (при монтаже электропроводок) | Приложение 1, п. 4 | На каждый вид скрытой прокладки: а) по стенам, потолкам, в полу; б) в канализации; в) в земле |
| 5 | Акт о проведении входного контроля | Приложение 1, п. 5 | На все технические средства перед монтажом (подписывает организация, проводившая ВК) |
| 6 | Протокол прогрева кабеля на барабанах | Приложение 1, п. 6 | Составляется только при монтаже кабеля при отрицательных температурах |
| 7 | Акт испытания защитных трубопроводов с разделительными уплотнениями на герметичность | Приложение 1, п. 7 | Составляется при монтаже ТС сигнализации во взрывоопасных зонах |
| 8 | Протокол измерения сопротивления изоляции электропроводок | Приложение 1, п. 8 | Обязательно для всех смонтированных проводок и шлейфов (норма >= 1 МОм по п. 11.6) |
| 9 | Акт об окончании монтажных работ | Приложение 1, п. 9 | Составляется в случае, если монтажная организация выполняла **только монтаж** (без ПНР) |
| 10 | Акт об окончании пусконаладочных работ | Приложение 1, п. 10 | По завершении ПНР (подписывают заказчик и пусконаладочная организация) |
| 11 | Ведомость смонтированных ПКП, СПУ и извещателей | Приложение 1, п. 11 | Обязательное приложение к Акту об окончании монтажных работ (или к Акту приемки в эксплуатацию) |
| 12 | Акт о приемке технических средств сигнализации в эксплуатацию | Приложение 2, п. 1 | Главный итоговый документ рабочей комиссии (5 сторон подписантов, включая охрану и ГПН) |
| 13 | Акт о выявленных дефектах | Приложение 3, п. 1 | Оформляется при обнаружении отказов/дефектов в течение 12 месяцев гарантийного срока |
